---
title: Stage 3 (Implementation)
date: 2026-11-03
tags:
  - FYP
  - EMS
  - stage-3
  - optimization
  - degradation
  - LP
status: implemented
related:
  - "[[README]]"
  - "[[System Parameters & Tariff]]"
  - "[[Run All Stages Comparison]]"
  - "[[Stage 3 Results]]"
  - "[[Simulation Results Report]]"
  - "[[Defensibility Analysis]]"
  - "[[STAGE3_PLAN]]"
---

# Stage 3 — Degradation-Aware Optimization

> [!success] Status: implemented and verified
> The Stage 3 solver, validator, driver, sweep, and verification script are in
> `Matlab/Stage3/`. Measured results on the sunny day at $\alpha=1$:
> **grid Rs 26.88/day + wear Rs 22.10/day = Rs 48.97/day**, EFC **0.680**.
> `verify_stage3` reports **OVERALL: PASS**. See [[Stage 3 Results]] for the
> full measured record.

```matlab
[P_ch, P_dis, P_gimp, P_gexp, SOC, P_curt, ...
 grid_cost, deg_cost, objective_value] = ...
    lp_degradation_aware_ems(P_pv, P_load, tariff, params, alpha)
```

# Inputs

- $P_{pv}$ — PV generation at each timestep [kW]
- $P_{load}$ — load demand at each timestep [kW]
- $tariff$ — ToD tariff struct from `tariff_params()`
- $params$ — system/battery struct from `system_params()`
- $\alpha$ — dimensionless degradation weight; defaults to $1$

# Outputs

- $P_{ch}$ — battery charge power [kW], $\ge 0$
- $P_{dis}$ — battery discharge power [kW], $\ge 0$
- $P_{gimp}$ — grid import power [kW], $\ge 0$
- $P_{gexp}$ — grid export power [kW], $\ge 0$
- $SOC$ — state of charge trajectory, $1 \times (N+1)$, $SOC(1)=SOC_0$
- $P_{curt}$ — curtailed PV power [kW], $0 \le P_{curt}(k) \le P_{pv}(k)$
- $grid\_cost$ — actual bill from `calculate_costs()` [Rs]
- $deg\_cost$ — actual degradation cost from `battery_degradation()` [Rs]
- $objective\_value$ — solver objective [Rs]; includes $\alpha$, so it is not a
  physical cost when $\alpha \ne 1$

# Parameters Used

These are the current values from `system_params.m` and `tariff_params.m`.
They are **not** the historical first-pass guesses in the Stage 0/1/2 notes.

| Parameter | Symbol | Value | Unit |
|---|---|---:|---|
| PV rated power | $P_{pv,rated}$ | 3 | kW |
| Battery capacity | $E_B$ | 10 | kWh |
| Max charge power | $P_{ch,max}$ | 5 | kW |
| Max discharge power | $P_{dis,max}$ | 5 | kW |
| Initial SOC | $SOC_0$ | 0.10 | — |
| SOC limits | $SOC_{min}, SOC_{max}$ | 0.10, 0.90 | — |
| Efficiencies | $\eta_{ch}, \eta_{dis}$ | 0.95, 0.95 | — |
| Timestep | $\Delta t$ | 0.25 | h |
| Horizon | $N$ | 96 | steps |
| Grid limits | $P_{gimp,max}, P_{gexp,max}$ | 5, 5 | kW |
| Replacement cost | $C_{rep}$ | 130,000 | Rs |
| Rated depth of discharge | $DoD_{rated}$ | 0.80 | — |
| Rated cycle life at $DoD_{rated}$ | $N_{cycles,rated}$ | 5000 | cycles |
| Diagnostic cycle-life exponent | $b_{cycle}$ | 1.3 | — |

> [!note] Where 80% comes from
> The usable SOC window is $SOC_{max}-SOC_{min}=0.90-0.10=0.80$. The code
> derives $DoD_{rated}$ from those two parameters rather than hard-coding
> `0.8`, so changing the SOC limits updates the degradation model
> automatically.

> [!note] One shared degradation model
> `Matlab/battery_degradation.m` prices Stage 1, Stage 2, and Stage 3. Stage 2
> remains degradation-unaware in its LP objective, but its post-hoc wear uses
> this same model, so every reported total is directly comparable.

> [!note] Units
> Power is in kW, energy in kWh, time in hours, and money in Rs. SOC is a
> fraction in $[0,1]$. Keeping these units consistent is what makes $\alpha$
> dimensionless.

---

# Why This Stage Exists

Stage 2 is deliberately **degradation-unaware**. Its LP minimises only the
grid bill, then prices the resulting wear afterwards. On the sunny day:

| Quantity | Stage 0 (no battery) | Stage 2 (naive) | Stage 3 (aware) |
|---|---:|---:|---:|
| Grid cost | Rs 50.54/day | Rs 24.69/day | Rs 26.88/day |
| Post-hoc degradation | Rs 0.00/day | Rs 26.03/day | Rs 22.10/day |
| **Total physical cost** | **Rs 50.54/day** | **Rs 50.72/day** | **Rs 48.97/day** |
| EFC | 0.000 | 0.801 | 0.680 |

The grid-cost winner is not the total-cost winner. Stage 2 cuts electricity
spend by Rs 25.85/day but adds Rs 26.03/day of wear, for a total of
Rs 50.72/day — **Rs 0.18/day worse** than doing nothing. Stage 3 prices the same
wear inside its objective, trims marginal cycling, and lands at Rs 48.97/day —
better than both Stage 2 (Rs 50.72/day) and the no-battery baseline
(Rs 50.54/day).

That reversal is the point: a controller that prices wear *inside* the
objective is worth building, and a grid-only objective is not enough.

> [!important] Like-for-like by construction
> Stage 2 and Stage 3 are now priced with the same
> `Matlab/battery_degradation.m` model. Stage 2's total (Rs 50.72/day) is its
> actual post-hoc wear, not a repricing of a frozen row.

![[all-stage-cost-comparison.png|700]]

*Figure 1 — Measured daily cost components for all four controllers, all priced
with the shared 80%-DoD / 5000-cycle model.*

```mermaid
flowchart LR
    P0["Stage 0<br/>no battery"] --> P1["Stage 1<br/>rule-based"]
    P1 --> P2["Stage 2<br/>naive LP"]
    P2 --> P3["Stage 3<br/>degradation-aware LP"]
```

---

# Mathematical Formulation

## 1. Decision Vector

The decision vector is the same $5N$ layout as Stage 2:

$$
x =
\begin{bmatrix}
P_{gimp}(1:N) \\
P_{gexp}(1:N) \\
P_{ch}(1:N) \\
P_{dis}(1:N) \\
P_{curt}(1:N)
\end{bmatrix}
\in \mathbb{R}^{5N},
\qquad x \ge 0
$$

Keeping the layout identical means the same constraints, validator, and
plotting code can be reused, and the only change is the objective.

## 2. Objective Function

$$
\min_x \sum_{k=1}^{N}
\left[
\underbrace{C_{imp}(k)\,P_{gimp}(k)\,\Delta t}_{\text{grid import cost}}
-
\underbrace{C_{exp}\,P_{gexp}(k)\,\Delta t}_{\text{export credit}}
+
\underbrace{\alpha\,c_{deg}\,(P_{ch}(k)+P_{dis}(k))\,\Delta t}_{\text{battery wear}}
\right]
$$

where $C_{imp}(k)$ is the ToD import price from `build_lp_price_vectors()` and
$C_{exp}$ is the assumed export credit (Rs 4.00/kWh).

The first two terms are exactly Stage 2's objective. The third term is the new
degradation penalty.

## 3. Degradation Term

Every stage uses `Matlab/battery_degradation.m`. The cost is linear in energy
throughput, with the rated cycle life evaluated at the usable depth of
discharge rather than at 100% DoD.

$$
E_{cycled} = \sum_{k=1}^{N}\left(P_{ch}(k)+P_{dis}(k)\right)\Delta t
$$

$$
EFC = \frac{E_{cycled}}{2E_B}
$$

$$
E_{cycle,rated} = 2E_B\,DoD_{rated}
$$

$$
C_{deg} = c_{deg}\,E_{cycled},
\qquad
c_{deg} = \frac{C_{rep}}{N_{cycles,rated}\,E_{cycle,rated}}
$$

Substituting the current values:

$$
DoD_{rated} = SOC_{max}-SOC_{min} = 0.90-0.10 = 0.80
$$

$$
E_{cycle,rated} = 2(10)(0.80) = 16\ \text{kWh/rated cycle}
$$

$$
c_{deg}
= \frac{130000}{5000 \times 16}
= 1.6250\ \text{Rs/kWh throughput}
$$

So one rated cycle at 80% DoD costs:

$$
\frac{C_{rep}}{N_{cycles,rated}}
= \frac{130000}{5000}
= 26.00\ \text{Rs/cycle}
$$

One equivalent **full** cycle (100% DoD, $2E_B=20$ kWh) costs:

$$
c_{deg} \times 2E_B
= 1.6250 \times 20
= 32.50\ \text{Rs/EFC}
$$

> [!important] Why this term is the right one
> The optimiser's degradation penalty and the reported degradation metric use
> the **same** linear throughput model. At $\alpha=1$, the wear term is priced
> at exactly the modelled cost, so the trade-off between grid cost and wear is
> internally consistent.
>
> The solver's grid term uses the linearised ToD price from
> `build_lp_price_vectors()`, while the reported bill uses the slab-based
> `calculate_costs()`. Therefore `objective_value` is **not** the physical
> total; the measured physical total is `grid_cost + deg_cost`. This is the
> same approximation Stage 2 makes, so the comparison stays fair.
>
> A quadratic proxy such as $\beta(P_{ch}+P_{dis})^2$ would penalise large
> power swings more heavily, but it would optimise a *different* quantity than
> the one reported. It would need its own calibration before the results could
> be compared fairly.

> [!question] Why not use the per-timestep DoD in the cost?
> Because a 15-minute DoD slice is not the depth of a complete cycle. The
> rated DoD of 80% is the design cycle depth; it sets how much energy one rated
> cycle moves. Using the tiny per-timestep slice directly would understate wear
> by orders of magnitude. Cycle-level depth accounting requires rainflow
> counting, which is future work.

> [!note] Is 5000 cycles at 80% DoD reasonable?
> Yes for a modern LFP pack. 5000 cycles at 80% DoD is within the commercial
> LFP range, and it corresponds to $5000 \times 0.8 = 4000$ equivalent full
> cycles. At the Stage 2 cycling rate of 0.801 EFC/day that is about 14 years
> of cycling life, so calendar aging (typically 10–15 years) would dominate
> first. The figure is optimistic but not implausible for the stated pack.

## 4. Constraints

### 4.1 Power balance

At every timestep:

$$
P_{gimp}(k) - P_{gexp}(k) + P_{dis}(k) - P_{ch}(k) - P_{curt}(k)
= P_{load}(k) - P_{pv}(k)
$$

### 4.2 Battery dynamics

$$
SOC(k+1) = SOC(k) + \frac{\Delta t}{E_B}
\left(
\eta_{ch}P_{ch}(k) - \frac{P_{dis}(k)}{\eta_{dis}}
\right)
$$

### 4.3 SOC operating bounds

Using the same lower-triangular cumulative-sum form as Stage 2:

$$
SOC_0 + \frac{\Delta t}{E_B}\sum_{j=1}^{k}
\left(
\eta_{ch}P_{ch}(j) - \frac{P_{dis}(j)}{\eta_{dis}}
\right)
\in [SOC_{min}, SOC_{max}],
\quad k = 1,\dots,N
$$

### 4.4 Terminal SOC

Stage 2 leaves $SOC(N+1)$ free. Stage 3 adds:

$$
SOC(N+1) \ge SOC_0
$$

which simplifies to:

$$
\sum_{j=1}^{N}
\left(
\eta_{ch}P_{ch}(j) - \frac{P_{dis}(j)}{\eta_{dis}}
\right)
\ge 0
$$

> [!warning] Why the terminal constraint matters
> Without it, the optimiser can drain the battery at the end of the day at no
> cost, because the horizon simply stops. That would bias any degradation
> study. Requiring $SOC(N+1)\ge SOC_0$ prevents free end-of-day energy
> extraction without forcing an artificial exact equality.

### 4.5 Decision-variable bounds

$$
0 \le P_{gimp}(k) \le P_{gimp,max}
$$
$$
0 \le P_{gexp}(k) \le P_{gexp,max}
$$
$$
0 \le P_{ch}(k) \le P_{ch,max}
$$
$$
0 \le P_{dis}(k) \le P_{dis,max}
$$
$$
0 \le P_{curt}(k) \le P_{pv}(k)
$$

No binary variables are introduced. With positive prices and a positive
degradation penalty, simultaneous charge and discharge is not profitable; it is
still checked after the solve.

## 5. What Alpha Means

$\alpha$ is **dimensionless** because both the grid term and the degradation
term are already in Rs.

| Value | Meaning |
|---|---|
| $\alpha = 0$ | Recover Stage 2 exactly: wear ignored. |
| $0 < \alpha < 1$ | Wear under-priced; the controller still cycles for arbitrage. |
| $\alpha = 1$ | Wear priced at its modelled cost. |
| $\alpha > 1$ | Conservative; penalise wear more heavily. |

The key reporting rule:

> [!important] Alpha is a controller setting, not a billing assumption
> Reported `grid_cost`, `deg_cost`, and `total_cost` always use the **actual**
> grid bill and the **actual** degradation cost. $\alpha$ only changes the
> dispatch the solver chooses. The alpha sweep is a decision-support curve,
> not a set of different electricity prices.

---

# Measured Result

All numbers below come from an actual `run_all_stages()` / `verify_stage3()`
run on MATLAB R2024b, sunny day, $\alpha=1$ unless stated.

## Headline case ($\alpha = 1$)

| Quantity | Stage 0 | Stage 1 | Stage 2 | **Stage 3** |
|---|---:|---:|---:|---:|
| Grid cost [Rs/day] | 50.54 | 28.97 | 24.69 | **26.88** |
| Degradation [Rs/day] | 0.00 | 26.03 | 26.03 | **22.10** |
| **Total [Rs/day]** | **50.54** | **55.01** | **50.72** | **48.97** |
| EFC | 0.000 | 0.801 | 0.801 | **0.680** |

All rows use the same wear model, so the comparison is direct. Stage 3 saves
**Rs 1.75/day** relative to Stage 2 (Rs 50.72 → Rs 48.97). It does this by
cycling less: EFC falls from 0.801 to 0.680, grid cost rises by Rs 2.19/day,
and wear falls by Rs 3.94/day. Stage 1 and Stage 2 both sit above the
no-battery baseline (Rs 50.54/day); only Stage 3 beats it.

Daily energy at $\alpha=1$: battery charged 7.147 kWh, discharged 6.450 kWh,
grid imported 6.583 kWh, grid exported 4.183 kWh, PV curtailed 0.000 kWh,
final SOC 0.100.

![[stage3-dispatch-soc.png]]

*Figure 2 — Stage 3 dispatch at $\alpha=1$: PV vs load, charge/discharge and
grid flows, SOC with the terminal target, curtailment, and the per-timestep
throughput slice (diagnostic only).*

## Alpha sweep

| $\alpha$ | Grid [Rs/day] | Degradation [Rs/day] | Total [Rs/day] | EFC | Final SOC |
|---:|---:|---:|---:|---:|---:|
| 0.00 | 24.69 | 26.03 | 50.72 | 0.801 | 0.100 |
| 0.25 | 24.69 | 26.03 | 50.72 | 0.801 | 0.100 |
| 0.50 | 25.02 | 24.83 | 49.86 | 0.764 | 0.100 |
| 0.75 | 26.88 | 22.10 | 48.97 | 0.680 | 0.100 |
| 1.00 | 26.88 | 22.10 | 48.97 | 0.680 | 0.100 |
| 1.25 | 50.54 | 0.00 | 50.54 | 0.000 | 0.100 |
| 1.50 | 50.54 | 0.00 | 50.54 | 0.000 | 0.100 |
| 2.00 | 50.54 | 0.00 | 50.54 | 0.000 | 0.100 |
| 3.00 | 50.54 | 0.00 | 50.54 | 0.000 | 0.100 |
| 5.00 | 50.54 | 0.00 | 50.54 | 0.000 | 0.100 |

- $\alpha = 0$ reproduces Stage 2's dispatch exactly (grid cost difference
  `0.00e+00`); the wear column is repriced under the Stage 3 model.
- Small $\alpha$ barely changes the dispatch, as expected.
- $\alpha=1$ trims marginal cycling while keeping the valuable windows.
- By $\alpha=1.25$ the controller idles the battery and falls back to the
  no-battery baseline of Rs 50.54/day.
- The knee ($EFC \le 0.5\,EFC(\alpha=0)$) is **$\alpha = 1.25$**.

> [!success] This is the result that makes Stage 3 worth presenting
> Stage 3 is not "add a penalty and watch the battery switch off". Under the
> stricter 80%-DoD / 5000-cycle model it keeps the valuable cycling and drops
> the marginal cycling: total cost falls from Rs 50.72/day (naive dispatch,
> same wear model) to Rs 48.97/day. That is also below the no-battery baseline
> of Rs 50.54/day. The sweep shows where the boundary sits, and the honest
> finding is that at $\alpha\ge1.25$ the battery is not worth cycling at all on
> this tariff.

![[stage3-alpha-sweep.png|700]]

*Figure 3 — Stage 3 trade-off: grid cost, battery wear, total physical cost,
and EFC versus $\alpha$. The knee is $\alpha=1.25$.*

## Cloudy-day result

| Quantity | Stage 0 | Stage 1 | Stage 2 | Stage 3 |
|---|---:|---:|---:|---:|
| Grid cost [Rs/day] | 87.14 | 79.47 | 66.37 | 71.78 |
| Degradation [Rs/day] | 0.00 | 14.35 | 24.85 | 14.35 |
| **Total [Rs/day]** | **87.14** | **93.81** | **91.22** | **86.13** |
| EFC | 0.000 | 0.441 | 0.765 | 0.441 |

On the cloudy day Stage 3 beats the no-battery baseline by **Rs 1.01/day**
(86.13 vs 87.14) and beats Stage 2 by **Rs 5.09/day** (86.13 vs 91.22). It
shifts the limited PV into the expensive evening window instead of exporting it
cheaply, while keeping cycling at the heuristic's level (EFC 0.441).

> [!warning] Do not quote the old Rs 4.45/kWh figure
> That number came from the former 3000-cycle model. Under the current
> 80%-DoD, 5000-cycle model the throughput cost is Rs 1.625/kWh for every
> stage (Rs 26.00 per rated cycle, Rs 32.50 per EFC).

---

# Post-Simulation Validation

Every Stage 3 run must pass the same gates as Stage 2, plus the terminal-SOC
check:

1. **Solver convergence** — `exitflag == 1`, enforced inside the solver.
2. **Power balance** — max residual $< 10^{-6}$ kW.
3. **SOC bounds** — $SOC(k)\in[SOC_{min},SOC_{max}]$.
4. **Terminal SOC** — $SOC(N+1) \ge SOC_0 - 10^{-9}$.
5. **Power limits** — charge, discharge, import, and export within bounds.
6. **Curtailment** — $0 \le P_{curt}(k) \le P_{pv}(k)$.
7. **No simultaneous charge/discharge** — not both above tolerance.
8. **Cost cross-checks** — solver `grid_cost` matches `calculate_costs()`;
   solver `deg_cost` matches `battery_degradation()`.
9. **Alpha-zero equivalence** — Stage 3 at $\alpha=0$ matches Stage 2's grid
   cost within $10^{-6}$ Rs and, with the shared wear model, its degradation
   cost as well.

Measured verification output (`verify_stage3`, MATLAB R2024b):

| Check | Result | Detail |
|---|---|---|
| Stage 2 baseline (shared model) | PASS | grid 24.6857, degr 26.0342, EFC 0.8011 |
| All stages share one wear model | PASS | DoD 80%, 5000 cycles |
| Shared degradation constants | PASS | DoD 0.80, 1.6250 Rs/kWh, 26.00 Rs/cycle |
| $\alpha=0$ matches Stage 2 grid cost | PASS | diff `0.00e+00` Rs |
| Terminal SOC $\ge SOC_0$ | PASS | min SOC(end) = 0.1000 |
| Power balance residual | PASS | max 4.44e-16 kW |
| SOC / power / curtailment bounds | PASS | all Stage 3 runs |
| No simultaneous charge/discharge | PASS | all Stage 3 runs |
| Cloudy profile solves and validates | PASS | grid 71.78 Rs, EFC 0.441 |
| Alpha sweep monotonic and valid | PASS | knee $\alpha=1.25$ |
| `total_cost = grid + degradation` | PASS | 48.9738 Rs/day |
| **OVERALL** | **PASS** | |

The repeatable entry point is:

```matlab
cd Matlab
startup
verify_stage3
```

---

# Why This Looks Good in a Progress Report

> [!tip] The short version
> Stage 3 is not "another controller". It is the stage where the project stops
> asking *"which controller saves the most?"* and starts asking *"what does
> 'saving' mean once battery wear is priced?"*

Professors tend to reward the following, and this stage demonstrates all of
them:

1. **A clear progression of ideas.** Baseline → heuristic → optimisation →
   multi-objective optimisation. Each stage fixes a limitation of the previous
   one, rather than being a disconnected demo.
2. **A real problem statement, backed by measured numbers and a model update.**
   Stage 2 saves Rs 25.85/day on electricity but adds Rs 26.03/day of wear,
   which puts its total slightly above the no-battery baseline
   (Rs 50.72 vs Rs 50.54/day). That is a concrete motivation and a defensible
   reason for pricing wear inside the objective.
3. **Correct formulation.** The objective, constraints, units, and terminal
   condition are stated explicitly. $\alpha$ is dimensionless and its meaning
   is precise.
4. **Justified solver choice.** Staying with `linprog` is defensible because
   the degradation model is linear in throughput. The note explains why a QP
   proxy would not match the reported metric.
5. **Fair comparison.** Same profiles, same tariff, same constraints. At
   $\alpha=0$ the new solver must reproduce Stage 2; that is a strong sanity
   check.
6. **Sensitivity analysis, not a single answer.** The alpha sweep produces a
   cost-versus-wear curve and a knee, which is more useful to a decision-maker
   than one arbitrary weighting.
7. **A defensible result, not a foregone conclusion.** The updated model makes
   the trade-off real: some cycling is worth keeping, some is not. The report
   shows where the boundary sits instead of asserting a preferred answer.
8. **Verification.** Power balance, SOC bounds, terminal SOC, no simultaneous
   cycling, and cost cross-checks are all shown. The work is reproducible.
9. **Clear limitations and future work.** Single-day horizon, synthetic
   profiles, linearised degradation, and no rainflow counting are stated
   rather than hidden.

## Suggested Progress-Report Sequence

1. **Motivation** — show the shared-model table: the grid-cost winner (Stage 2)
   is not the total-cost winner, and the naive battery dispatch sits just above
   the no-battery baseline. Stage 3 asks how much cycling is still worth doing.
2. **Formulation** — write the objective, the DoD-aware wear term, and the
   terminal-SOC constraint. Explain that $\alpha=1$ means "price wear at its
   modelled cost".
3. **Method** — state that the problem stays an LP because the degradation
   model is linear in throughput, so the solver returns a global optimum.
4. **Result** — show the alpha sweep and the dispatch/SOC for the headline
   case. Point out which cycling windows survive at $\alpha=1$.
5. **Credibility** — show the validation table, the $\alpha=0$ equivalence
   check, and the limitations. End with what Stage 4/5 would add.

Figures worth preparing: daily cost breakdown (Stage 0/1/2/3), grid cost and
EFC versus alpha, and one dispatch/SOC pair for the chosen alpha.

## Anticipated Questions

> [!question] "Why not use the non-linear $LifeCycles(DoD)=A\,DoD^{-b}$ curve directly?"
> Because a 15-minute DoD slice is not the depth of a complete cycle. Using it
> directly understates degradation by orders of magnitude. Stage 3 therefore
> evaluates the rated life at the design DoD of 80%, where one cycle moves
> $2E_B DoD = 16$ kWh. The per-timestep DoD and `LifeCycles` curve are retained
> as diagnostics only. Cycle-level depth accounting requires rainflow counting,
> which is future work.

> [!question] "Why 5000 cycles at 80% DoD? Isn't that too optimistic?"
> 5000 cycles at 80% DoD is within the commercial LFP range and equals 4000
> equivalent full cycles. For a 10 kWh pack at Rs 130,000, that works out to
> about Rs 1.625 per kWh of throughput, which is plausible. At 0.801 EFC/day it
> implies roughly 14 years of cycling life, so calendar aging would likely
> dominate first. The assumption is optimistic but defensible; the report
> should state it as an assumption, not a measured datasheet value.

> [!question] "Why is $\alpha=1$ the headline?"
> Because $\alpha=1$ is the only value that prices wear at its modelled cost.
> The sweep also reports the knee, which is the economically meaningful
> operating point if an operator values cycling for resilience or
> self-consumption. Both are shown; neither is hidden.

> [!question] "Is this novel?"
> No. LP/QP degradation-aware dispatch is established. The contribution is the
> integrated comparison on a real APDCL tariff, the corrected DoD/cycle-life
> assumption, the transparent cost/wear trade-off, and the identification of
> which cycling windows survive at true wear cost. That is a defensible FYP
> contribution without overclaiming.

> [!question] "Why does Stage 2 still not price wear in its objective?"
> Because Stage 2's role is to be the degradation-unaware baseline; putting
> wear in its objective would turn it into Stage 3. It still uses the same
> `battery_degradation.m` model for post-hoc accounting, so the comparison is
> like-for-like even though the optimiser is blind to wear.

> [!question] "Why constrain terminal SOC?"
> To stop the optimiser from draining the battery at the horizon edge for free.
> Without it, the last few timesteps are biased and the degradation comparison
> is not fair.

---

# Implementation Files

Implemented layout, matching the ticket sequence in [[STAGE3_PLAN]]:

| File | Purpose |
|---|---|
| `Matlab/battery_degradation.m` | Shared 80%-DoD degradation cost (all stages) |
| `Matlab/Stage3/lp_degradation_aware_ems.m` | Stage 3 solver |
| `Matlab/Stage3/validate_stage3_solution.m` | Stage 3 validator with terminal SOC |
| `Matlab/Stage3/main_stage3.m` | Standalone driver and plots |
| `Matlab/Stage3/run_alpha_sweep.m` | Trade-off curve |
| `Matlab/Stage3/verify_stage3.m` | End-to-end checks |
| `Matlab/simulate_day.m` | Adds `results.stage3` |
| `Matlab/run_all_stages.m` | Four-stage comparison table |

Stage 2 keeps its grid-only objective but now shares the wear model. Tickets: [[T-001-dod-degradation-model]],
[[T-002-stage3-solver]], [[T-003-validation]], [[T-004-pipeline-integration]],
[[T-005-main-stage3]], [[T-006-alpha-sweep]], [[T-007-sunny-cloudy]],
[[T-008-verification]], [[T-009-docs]].

---

# Limitations and Future Work

1. **Single self-contained day.** No multi-day or monthly horizon; monthly
   slabs remain unexercised.
2. **Synthetic profiles.** PV is a shaped cosine and load is a sum of
   Gaussians, not measured data.
3. **Linearised degradation at a rated DoD.** The model prices energy
   throughput at 80% DoD; it does not track each cycle's actual depth. Rainflow
   counting is future work.
4. **One degradation model, one rated DoD.** All stages use 5000 cycles at
   80% DoD. The model still does not track actual cycle depth.
5. **5000 cycles is an assumption.** It is plausible for LFP but not taken from
   a specific datasheet. State it as an assumption.
6. **Perfect foresight.** The LP sees the whole day; MPC with forecast
   uncertainty is a later stage.
7. **No temperature or calendar aging.** Only cycling wear is priced.
8. **Alpha is a policy weight, not a physical constant.** The sweep makes this
   explicit; the report should not present one alpha as objectively "correct"
   without stating the interpretation.

---

# Related Notes

- [[System Parameters & Tariff]] — authoritative parameter and tariff values
- [[Stage 3 Results]] — measured Stage 3 results and verification record
- [[Run All Stages Comparison]] — Stage 0/1/2 results and pipeline
- [[Simulation Results Report]] — verified Stage 2 numbers used above
- [[Defensibility Analysis]] — battery-cost economics under the shared model
- [[STAGE3_PLAN]] — implementation plan and ticket sequence
